!- Linux Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneAirContaminantBalance,
    Yes,                      !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),    !- Outdoor Carbon Dioxide Schedule Name
    Yes,                      !- Generic Contaminant Concentration
    Off 24/7;                 !- Outdoor Generic Contaminant Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Senza titolo (01-01:31-12)  (01-01:31-12),    !- Name
    45.22,                    !- Latitude
    7.65,                     !- Longitude
    1,                        !- Time Zone
    287;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Giu,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.8,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Lug,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Ago,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Set,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Senza titolo (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -5.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0.6,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Senza titolo (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    1.99,                     !- January Ground Temperature
    1.11,                     !- February Ground Temperature
    2.67,                     !- March Ground Temperature
    5.12,                     !- April Ground Temperature
    11.52,                    !- May Ground Temperature
    16.46,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    20.81,                    !- August Ground Temperature
    19.08,                    !- September Ground Temperature
    15.24,                    !- October Ground Temperature
    10.12,                    !- November Ground Temperature
    5.36;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Summer (Northern Hemisphere),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    430;                      !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    _EN16798-1_RES_OCC,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 07:00,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0.8,                      !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 07:00,             !- Field 13
    1,                        !- Field 14
    Until: 10:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 17:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.8,                      !- Field 24
    Until: 24:00,             !- Field 25
    1;                        !- Field 26

Schedule:Compact,
    _EN16798-1_RES_Appliances,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 08:00,             !- Field 6
    0.5,                      !- Field 7
    Until: 10:00,             !- Field 8
    0.7,                      !- Field 9
    Until: 12:00,             !- Field 10
    0.5,                      !- Field 11
    Until: 16:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 18:00,             !- Field 14
    0.5,                      !- Field 15
    Until: 20:00,             !- Field 16
    0.7,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.6;                      !- Field 21

Schedule:Compact,
    _EN16798-1_RES_light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 11:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.15,                     !- Field 12
    For: WinterDesignDay AllOtherDays,    !- Field 13
    Until: 24:00,             !- Field 14
    0;                        !- Field 15

Schedule:Compact,
    _EN16798-1_RES_light2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 11:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay AllOtherDays,    !- Field 13
    Until: 24:00,             !- Field 14
    0;                        !- Field 15

Schedule:Compact,
    Activity Schedule 436,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 436,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Flat2:Zona3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Flat2:Zona3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 443,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 443,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Flat2:Zona4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Flat2:Zona4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 450,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 450,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Flat2:Zona2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Flat2:Zona2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 458,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 458,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Flat2:Zona1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Flat2:Zona1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Flat2:Zona3 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Flat2:Zona3 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Flat2:Zona3 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Flat2:Zona3 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Flat2:Zona4 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Flat2:Zona4 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Flat2:Zona4 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Flat2:Zona4 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Flat2:Zona2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Flat2:Zona2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Flat2:Zona2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Flat2:Zona2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Flat2:Zona1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Flat2:Zona1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Flat2:Zona1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Flat2:Zona1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Constant,
    Flat2:Zona1_heating Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona2_heating Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona3_heating Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona4_heating Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona1_cooling Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    26;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona2_cooling Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    26;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona3_cooling Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    26;                       !- Hourly Value

Schedule:Constant,
    Flat2:Zona4_cooling Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    26;                       !- Hourly Value

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Asphalt 1_.01,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.0001,    !- Name
    Rough,                    !- Roughness
    0.4863,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster_.04,    !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete cast - dense reinforced_.2,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    1.9,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster sand aggregate_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.72,                     !- Conductivity
    1860,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    _Insulation_.0001,        !- Name
    Rough,                    !- Roughness
    0.2092,                   !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brick_.06,                !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.13,    !- Name
    Rough,                    !- Roughness
    0.13,                     !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Inner_.115,     !- Name
    Rough,                    !- Roughness
    0.115,                    !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Urea Formaldehyde Foam_.1327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    5_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    simple_glazing_window,    !- Name
    1.0625,                   !- UFactor
    0.6142,                   !- Solar Heat Gain Coefficient
    0.762;                    !- Visible Transmittance

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.056,                    !- Front Side Visible Reflectance at Normal Incidence
    0.079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    41,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.19,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.079,                    !- Front Side Visible Reflectance at Normal Incidence
    0.056,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.1,                      !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    42,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.6,                      !- Solar Transmittance at Normal Incidence
    0.17,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.84,                     !- Visible Transmittance at Normal Incidence
    0.055,                    !- Front Side Visible Reflectance at Normal Incidence
    0.078,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1004,                     !- Name
    Argon,                    !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1004,      !- Name
    Argon,                    !- Gas Type
    0.0065;                   !- Thickness

WindowMaterial:Blind,
    20002,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Pavimento interno di progetto,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Pavimento interno di progetto_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    _FlatRoof_mod,            !- Name
    Asphalt 1_.01,            !- Outside Layer
    MW Glass Wool (rolls)_.0001,    !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,    !- Layer 3
    Concrete cast - dense reinforced_.2,    !- Layer 4
    Plasterboard_.013;        !- Layer 5

Construction,
    _FlatRoof_mod_Rev,        !- Name
    Plasterboard_.013,        !- Outside Layer
    Concrete cast - dense reinforced_.2,    !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,    !- Layer 3
    MW Glass Wool (rolls)_.0001,    !- Layer 4
    Asphalt 1_.01;            !- Layer 5

Construction,
    _wall_MOD,                !- Name
    Cement/plaster/mortar - cement plaster sand aggregate_.015,    !- Outside Layer
    _Insulation_.0001,        !- Layer 2
    Brick_.06,                !- Layer 3
    5_RVAL_4,                 !- Layer 4
    Concrete Block (Medium)_.13,    !- Layer 5
    Gypsum Plastering_.015;    !- Layer 6

Construction,
    _wall_MOD_Rev,            !- Name
    Gypsum Plastering_.015,    !- Outside Layer
    Concrete Block (Medium)_.13,    !- Layer 2
    6_RVAL_3,                 !- Layer 3
    Brick_.06,                !- Layer 4
    _Insulation_.0001,        !- Layer 5
    Cement/plaster/mortar - cement plaster sand aggregate_.015;    !- Layer 6

Construction,
    Parete semi-esposta di progetto,    !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.013;    !- Layer 4

Construction,
    Parete semi-esposta di progetto_Rev,    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    115mm single leaf brick (plastered both sides),    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Brickwork Inner_.115,     !- Layer 2
    Gypsum Plastering_.013;    !- Layer 3

Construction,
    115mm single leaf brick (plastered both sides)_Rev,    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Brickwork Inner_.115,     !- Layer 2
    Gypsum Plastering_.013;    !- Layer 3

Construction,
    Pavimento controterra di progetto,    !- Name
    Urea Formaldehyde Foam_.1327,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.07,    !- Layer 3
    Timber Flooring_.03;      !- Layer 4

Construction,
    Pavimento controterra di progetto_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1327;    !- Layer 4

Construction,
    Massa interna di progetto,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Massa interna di progetto_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    simple_glazing_window,    !- Name
    simple_glazing_window;    !- Outside Layer

Construction,
    simple_glazing_window_with_blind,    !- Name
    20002,                    !- Outside Layer
    simple_glazing_window;    !- Layer 2

Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Name
    42,                       !- Outside Layer
    1004,                     !- Layer 2
    3;                        !- Layer 3

Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Name
    20002,                    !- Outside Layer
    42,                       !- Layer 2
    1004,                     !- Layer 3
    3;                        !- Layer 4

Construction,
    Sgl Clr 6mm - 1002,       !- Name
    3;                        !- Outside Layer

Construction,
    Sgl Clr 6mm - 2002,       !- Name
    20002,                    !- Outside Layer
    3;                        !- Layer 2

Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,    !- Name
    40,                       !- Outside Layer
    1004,                     !- Layer 2
    2,                        !- Layer 3
    1004,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,    !- Name
    20002,                    !- Outside Layer
    40,                       !- Layer 2
    1004,                     !- Layer 3
    2,                        !- Layer 4
    1004,                     !- Layer 5
    41;                       !- Layer 6

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    StairXnoHVAC:Zona1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    76.5,                     !- Volume
    25.5,                     !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Flat2:Zona3,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11.9874,                  !- Volume
    3.9958,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flat2:Zona4,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    17.9811,                  !- Volume
    5.9937,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flat2:Zona2,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    60,                       !- Volume
    20,                       !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flat2:Zona1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    106.5315,                 !- Volume
    35.5105,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_1_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona3_Partition_4_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -0.622897,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -0.622897,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona3_Partition_4_0_10001,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -0.622897,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -0.622897,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_2_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona2_Partition_4_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_Partition_4_0_10002,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_3_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona1_Partition_5_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -0.622897,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -0.622897,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Partition_5_0_10003,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_3_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -0.622897,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -0.622897,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_1_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona1_Partition_6_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Partition_6_0_10005,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona3_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona3_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona4_Partition_4_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    -0.622897,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    -0.622897,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona4_Partition_4_0_10006,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    -0.622897,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    -0.622897,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona2_Partition_5_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_Partition_5_0_10007,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona1_Partition_4_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Partition_4_0_10008,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona4_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona4_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona4_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona4_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona2_Partition_6_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_Partition_6_0_10009,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona4_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona4_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona1_Partition_3_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Partition_3_0_10010,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona4_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.622897004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -5.625000004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625000004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125000004,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125000004,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625000004,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -5.625000004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.622897004,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -0.622897,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -0.622897,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Roof_1_0_1,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -0.622897004,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -0.622897004,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flat2:Zona1_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flat2:Zona1_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    StairXnoHVAC:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.615,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.135,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.135,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.615,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Clr 6mm - 1002,       !- Construction Name
    StairXnoHVAC:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.86,                     !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    1.14,                     !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    1.14,                     !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    2.86,                     !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_1_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,    !- Construction Name
    StairXnoHVAC:Zona1_Wall_4_1_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.135,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.615,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.615,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.135,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    Flat2:Zona4_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -0.1833176,               !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0.9354206,                !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0.9354206,                !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -0.1833176,               !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    Flat2:Zona2_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    2.215,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    4.535,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    4.535,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    2.215,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    Flat2:Zona2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.46,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    4.54,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    4.54,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    7.46,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    Flat2:Zona1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -4.5845794,               !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -1.6633176,               !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -1.6633176,               !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -4.5845794,               !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    Flat2:Zona1_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    2.86,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    2.86,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    simple_glazing_window,    !- Construction Name
    Flat2:Zona1_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.54,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    7.46,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    7.46,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    4.54,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    simple_glazing_window_with_blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    25.0851,                  !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    20002,                    !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    180.9632,                 !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_2_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    21001,                    !- Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    simple_glazing_window_with_blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    25.0851,                  !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    20002,                    !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    180.9632,                 !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    31001,                    !- Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    simple_glazing_window_with_blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    25.0851,                  !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    20002,                    !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    180.9632,                 !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    41001,                    !- Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    simple_glazing_window_with_blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    25.0851,                  !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    20002,                    !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    180.9632,                 !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    11002,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Clr 6mm - 2002,       !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    25.0851,                  !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    180.9632,                 !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    11003,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    25.0851,                  !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    180.9632,                 !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_4_1_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

InternalMass,
    Flat2:Zona1 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    Flat2:Zona1,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    20;                       !- Surface Area

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 1 (1),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 2 (2),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 3 (3),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 4 (4),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 5 (5),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 6 (6),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 7 (7),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 8 (8),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 9 (9),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 10 (10),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 11 (11),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 12 (12),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 1 (13),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 2 (14),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 3 (15),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 4 (16),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 5 (17),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 6 (18),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

People,
    People Flat2:Zona3,       !- Name
    Flat2:Zona3,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    28.3,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 436,    !- Activity Level Schedule Name
    4.96e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 436,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    People Flat2:Zona4,       !- Name
    Flat2:Zona4,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    28.3,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 443,    !- Activity Level Schedule Name
    4.96e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 443,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    People Flat2:Zona2,       !- Name
    Flat2:Zona2,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    28.3,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 450,    !- Activity Level Schedule Name
    4.96e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 450,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    People Flat2:Zona1,       !- Name
    Flat2:Zona1,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    28.3,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 458,    !- Activity Level Schedule Name
    4.96e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 458,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

Lights,
    Flat2:Zona3 General lighting,    !- Name
    Flat2:Zona3,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0902,                   !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    Flat2:Zona4 General lighting,    !- Name
    Flat2:Zona4,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0902,                   !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona4#GeneralLights;    !- EndUse Subcategory

Lights,
    Flat2:Zona2 General lighting,    !- Name
    Flat2:Zona2,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0902,                   !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    Flat2:Zona1 General lighting,    !- Name
    Flat2:Zona1,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0902,                   !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Flat2:Zona1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Flat2:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Flat2:Zona3,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Flat2:Zona4 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Flat2:Zona4,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Flat2:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Flat2:Zona2,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Flat2:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Flat2:Zona1,              !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

ZoneContaminantSourceAndSink:Generic:Constant,
    StairXnoHVAC:Zona1 Contaminant,    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    1e-06,                    !- Design Generation Rate
    Off 24/7,                 !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    Off 24/7;                 !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona3 Contaminant,    !- Name
    Flat2:Zona3,              !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona4 Contaminant,    !- Name
    Flat2:Zona4,              !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona2 Contaminant,    !- Name
    Flat2:Zona2,              !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Flat2:Zona1 Contaminant,    !- Name
    Flat2:Zona1,              !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

Daylighting:Controls,
    Flat2:Zona3,              !- Name
    Flat2:Zona3,              !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Flat2:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Flat2:Zona4,              !- Name
    Flat2:Zona4,              !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona4 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Flat2:Zona4 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Flat2:Zona2,              !- Name
    Flat2:Zona2,              !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Flat2:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Flat2:Zona1,              !- Name
    Flat2:Zona1,              !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Flat2:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Flat2:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Flat2:Zona3 Ref Point 1,    !- Name
    Flat2:Zona3,              !- Zone or Space Name
    4.5,                      !- XCoordinate of Reference Point
    0.376,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Flat2:Zona4 Ref Point 1,    !- Name
    Flat2:Zona4,              !- Zone or Space Name
    7,                        !- XCoordinate of Reference Point
    0.376,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Flat2:Zona2 Ref Point 1,    !- Name
    Flat2:Zona2,              !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Flat2:Zona1 Ref Point 1,    !- Name
    Flat2:Zona1,              !- Zone or Space Name
    6,                        !- XCoordinate of Reference Point
    -3.124,                   !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    StairXnoHVAC:Zona1 Infiltration,    !- Name
    StairXnoHVAC:Zona1,       !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.014875,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Flat2:Zona3 Infiltration,    !- Name
    Flat2:Zona3,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.002331,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.1,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Flat2:Zona4 Infiltration,    !- Name
    Flat2:Zona4,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.003496,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.1,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Flat2:Zona2 Infiltration,    !- Name
    Flat2:Zona2,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.011667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.1,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Flat2:Zona1 Infiltration,    !- Name
    Flat2:Zona1,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.020714,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.1,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Flat2:Zona3 Nat Vent,     !- Name
    Flat2:Zona3,              !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.016649,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.7841,                   !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    13.5231,                  !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    31.8191,                  !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Flat2:Zona4 Nat Vent,     !- Name
    Flat2:Zona4,              !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.024974,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.7841,                   !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    13.5231,                  !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    31.8191,                  !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Flat2:Zona2 Nat Vent,     !- Name
    Flat2:Zona2,              !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.083333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.7841,                   !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    13.5231,                  !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    31.8191,                  !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Flat2:Zona1 Nat Vent,     !- Name
    Flat2:Zona1,              !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.14796,                  !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.7841,                   !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    13.5231,                  !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    31.8191,                  !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Flat2:Zona3,              !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Flat2:Zona4,              !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Flat2:Zona2,              !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Flat2:Zona1,              !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Flat2:Zona3,              !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Flat2:Zona4,              !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Flat2:Zona2,              !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Flat2:Zona1,              !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Flat2:Zona3,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Flat2:Zona3,              !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Flat2:Zona3,              !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Flat2:Zona4,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Flat2:Zona4,              !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Flat2:Zona4,              !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Flat2:Zona2,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Flat2:Zona2,              !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Flat2:Zona2,              !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Flat2:Zona1,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Flat2:Zona1,              !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Flat2:Zona1,              !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    Flat2:Zona3 Thermostat,    !- Name
    Flat2:Zona3,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    Flat2:Zona4 Thermostat,    !- Name
    Flat2:Zona4,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona4;    !- Control 1 Name

ZoneControl:Thermostat,
    Flat2:Zona2 Thermostat,    !- Name
    Flat2:Zona2,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    Flat2:Zona1 Thermostat,    !- Name
    Flat2:Zona1,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Flat2:Zona1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona3,    !- Name
    Flat2:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona4,    !- Name
    Flat2:Zona4 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona4 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona2,    !- Name
    Flat2:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Flat2:Zona1,    !- Name
    Flat2:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Flat2:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Flat2:Zona3 In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Flat2:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    Flat2:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Flat2:Zona3,              !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona4 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Flat2:Zona4 In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Flat2:Zona4 Heating Availability Sch,    !- Heating Availability Schedule Name
    Flat2:Zona4 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Flat2:Zona4,              !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Flat2:Zona2 In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Flat2:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Flat2:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Flat2:Zona2,              !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Flat2:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Flat2:Zona1 In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Flat2:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Flat2:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Flat2:Zona1,              !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Flat2:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Flat2:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Flat2:Zona4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Flat2:Zona4 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Flat2:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Flat2:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Flat2:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Flat2:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Flat2:Zona3,              !- Zone Name
    Flat2:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    Flat2:Zona3 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona3 Zone,    !- Zone Air Node Name
    Node Flat2:Zona3 Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Flat2:Zona4,              !- Zone Name
    Flat2:Zona4 Equipment,    !- Zone Conditioning Equipment List Name
    Flat2:Zona4 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona4 Zone,    !- Zone Air Node Name
    Node Flat2:Zona4 Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Flat2:Zona2,              !- Zone Name
    Flat2:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    Flat2:Zona2 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona2 Zone,    !- Zone Air Node Name
    Node Flat2:Zona2 Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Flat2:Zona1,              !- Zone Name
    Flat2:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    Flat2:Zona1 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Flat2:Zona1 Zone,    !- Zone Air Node Name
    Node Flat2:Zona1 Out;     !- Zone Return Air Node or NodeList Name

NodeList,
    Flat2:Zona3 Inlets,       !- Name
    Node Flat2:Zona3 In;      !- Node 1 Name

NodeList,
    Flat2:Zona4 Inlets,       !- Name
    Node Flat2:Zona4 In;      !- Node 1 Name

NodeList,
    Flat2:Zona2 Inlets,       !- Name
    Node Flat2:Zona2 In;      !- Node 1 Name

NodeList,
    Flat2:Zona1 Inlets,       !- Name
    Node Flat2:Zona1 In;      !- Node 1 Name

EnergyManagementSystem:Sensor,
    Tin_Zona1,                !- Name
    Flat2:Zona1,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Tin_Zona2,                !- Name
    Flat2:Zona2,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Tin_Zona3,                !- Name
    Flat2:Zona3,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Tin_Zona4,                !- Name
    Flat2:Zona4,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Tout,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Rad,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Direct Solar Radiation Rate per Area;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    DistrictHeating,          !- Name
    Facility,                 !- OutputVariable or OutputMeter Index Key Name
    DistrictHeating:Facility;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    DistrictCooling,          !- Name
    Facility,                 !- OutputVariable or OutputMeter Index Key Name
    DistrictCooling:Facility;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Electricity,              !- Name
    Facility,                 !- OutputVariable or OutputMeter Index Key Name
    Electricity:Facility;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,    !- Name
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win_Shading_Deploy_Status,    !- Name
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win_Shading_Deploy_Status,    !- Name
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,    !- Name
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win_Shading_Deploy_Status,    !- Name
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,    !- Name
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA1:HEATWINTER,         !- Name
    Flat2:Zona1_heating Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA2:HEATWINTER,         !- Name
    Flat2:Zona2_heating Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA3:HEATWINTER,         !- Name
    Flat2:Zona3_heating Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA4:HEATWINTER,         !- Name
    Flat2:Zona4_heating Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA1:COOLINGSP,          !- Name
    Flat2:Zona1_cooling Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA2:COOLINGSP,          !- Name
    Flat2:Zona2_cooling Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA3:COOLINGSP,          !- Name
    Flat2:Zona3_cooling Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZONA4:COOLINGSP,          !- Name
    Flat2:Zona4_cooling Setpoint,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Dummy,                    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    donothing;                !- Program Name 1

EnergyManagementSystem:Program,
    donothing,                !- Name
    ;                         !- Program Line 1

EnergyManagementSystem:OutputVariable,
    DistrictHeating,          !- Name
    DistrictHeating,          !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep;           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    DistrictCooling,          !- Name
    DistrictCooling,          !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep;           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Electricity,              !- Name
    Electricity,              !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep;           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status Zone1_wall2,    !- Name
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status Zone1_wall8,    !- Name
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win_Shading_Deploy_Status,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status Zone1_wall9,    !- Name
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win_Shading_Deploy_Status,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status Zone2_wall2,    !- Name
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status Zone2_wall3,    !- Name
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win_Shading_Deploy_Status,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status Zone4_wall2,    !- Name
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Tin_z1,                   !- Name
    Tin_Zona1,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Tin_z2,                   !- Name
    Tin_Zona2,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Tin_z3,                   !- Name
    Tin_Zona3,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Tin_z4,                   !- Name
    Tin_Zona4,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    T_out,                    !- Name
    Tout,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    SystemTimestep;           !- Update Frequency

EXTERNALINTERFACE,
    FunctionalMockupUnitExport;    !- Name of External Interface

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tair_z1;                  !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona2,              !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tair_z2;                  !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona3,              !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tair_z3;                  !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona4,              !- OutputVariable Index Key Name
    Zone Mean Air Temperature,    !- OutputVariable Name
    Tair_z4;                  !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Heating Setpoint Not Met Time,    !- OutputVariable Name
    H_unmet_z1;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Cooling Setpoint Not Met Time,    !- OutputVariable Name
    C_unmet_z1;               !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Environment,              !- OutputVariable Index Key Name
    Site Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    T_ext;                    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,              !- OutputVariable Index Key Name
    Site Direct Solar Radiation Rate per Area,    !- OutputVariable Name
    DNI;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    DistrictHeating,          !- OutputVariable Name
    DistrictHeating;          !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    DistrictCooling,          !- OutputVariable Name
    DistrictCooling;          !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Electricity,              !- OutputVariable Name
    Electricity;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Erl Shading Control Status Zone1_wall2,    !- OutputVariable Name
    ShadeStatus_Zone1_Wall2;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Erl Shading Control Status Zone1_wall8,    !- OutputVariable Name
    ShadeStatus_Zone1_Wall8;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Erl Shading Control Status Zone1_wall9,    !- OutputVariable Name
    ShadeStatus_Zone1_Wall9;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Erl Shading Control Status Zone2_wall2,    !- OutputVariable Name
    ShadeStatus_Zone2_Wall2;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Erl Shading Control Status Zone2_wall3,    !- OutputVariable Name
    ShadeStatus_Zone2_wall3;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                      !- OutputVariable Index Key Name
    Erl Shading Control Status Zone4_wall2,    !- OutputVariable Name
    ShadeStatus_Zone4_Wall2;    !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,    !- OutputVariable Name
    HeatSP_z1;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona2,              !- OutputVariable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,    !- OutputVariable Name
    HeatSP_z2;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona3,              !- OutputVariable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,    !- OutputVariable Name
    HeatSP_z3;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona4,              !- OutputVariable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,    !- OutputVariable Name
    HeatSP_z4;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Thermostat Cooling Setpoint Temperature,    !- OutputVariable Name
    CoolSP_z1;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona2,              !- OutputVariable Index Key Name
    Zone Thermostat Cooling Setpoint Temperature,    !- OutputVariable Name
    CoolSP_z2;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona3,              !- OutputVariable Index Key Name
    Zone Thermostat Cooling Setpoint Temperature,    !- OutputVariable Name
    CoolSP_z3;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona4,              !- OutputVariable Index Key Name
    Zone Thermostat Cooling Setpoint Temperature,    !- OutputVariable Name
    CoolSP_z4;                !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Air System Sensible Heating Energy,    !- OutputVariable Name
    HeatingEnergy_z1;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona2,              !- OutputVariable Index Key Name
    Zone Air System Sensible Heating Energy,    !- OutputVariable Name
    HeatingEnergy_z2;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona3,              !- OutputVariable Index Key Name
    Zone Air System Sensible Heating Energy,    !- OutputVariable Name
    HeatingEnergy_z3;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona4,              !- OutputVariable Index Key Name
    Zone Air System Sensible Heating Energy,    !- OutputVariable Name
    HeatingEnergy_z4;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona1,              !- OutputVariable Index Key Name
    Zone Air System Sensible Cooling Energy,    !- OutputVariable Name
    CoolingEnergy_z1;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona2,              !- OutputVariable Index Key Name
    Zone Air System Sensible Cooling Energy,    !- OutputVariable Name
    CoolingEnergy_z2;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona3,              !- OutputVariable Index Key Name
    Zone Air System Sensible Cooling Energy,    !- OutputVariable Name
    CoolingEnergy_z3;         !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Flat2:Zona4,              !- OutputVariable Index Key Name
    Zone Air System Sensible Cooling Energy,    !- OutputVariable Name
    CoolingEnergy_z4;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Zona4_wall2_shade,        !- Name
    Flat2:Zona4_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status,           !- Actuated Component Control Type
    Zona4_wall2_shade_FMU,    !- FMU Variable Name
    0;                        !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Zona2_wall2_shade,        !- Name
    Flat2:Zona2_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status,           !- Actuated Component Control Type
    Zona2_wall2_shade_FMU,    !- FMU Variable Name
    0;                        !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Zona2_wall3_shade,        !- Name
    Flat2:Zona2_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status,           !- Actuated Component Control Type
    Zona2_wall3_shade_FMU,    !- FMU Variable Name
    0;                        !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Zona1_wall2_shade,        !- Name
    Flat2:Zona1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status,           !- Actuated Component Control Type
    Zona1_wall2_shade_FMU,    !- FMU Variable Name
    0;                        !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Zona1_wall8_shade,        !- Name
    Flat2:Zona1_Wall_8_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status,           !- Actuated Component Control Type
    Zona1_wall8_shade_FMU,    !- FMU Variable Name
    0;                        !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Zona1_wall9_shade,        !- Name
    Flat2:Zona1_Wall_9_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    Window Shading Control,    !- Actuated Component Type
    Control Status,           !- Actuated Component Control Type
    Zona1_wall9_shade_FMU,    !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_HeatSP_z1,        !- Name
    FLAT2:ZONA1_HEATING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    HeatSP_cmd_z1,            !- FMU Variable Name
    20;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_HeatSP_z2,        !- Name
    FLAT2:ZONA2_HEATING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    HeatSP_cmd_z2,            !- FMU Variable Name
    20;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_HeatSP_z3,        !- Name
    FLAT2:ZONA3_HEATING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    HeatSP_cmd_z3,            !- FMU Variable Name
    20;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_HeatSP_z4,        !- Name
    FLAT2:ZONA4_HEATING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    HeatSP_cmd_z4,            !- FMU Variable Name
    20;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_CoolSP_z1,        !- Name
    FLAT2:ZONA1_COOLING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    CoolSP_cmd_z1,            !- FMU Variable Name
    26;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_CoolSP_z2,        !- Name
    FLAT2:ZONA2_COOLING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    CoolSP_cmd_z2,            !- FMU Variable Name
    26;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_CoolSP_z3,        !- Name
    FLAT2:ZONA3_COOLING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    CoolSP_cmd_z3,            !- FMU Variable Name
    26;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    EXT_ACT_CoolSP_z4,        !- Name
    FLAT2:ZONA4_COOLING SETPOINT,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    CoolSP_cmd_z4,            !- FMU Variable Name
    26;                       !- Initial Value

WaterUse:Equipment,
    DHW Flat2:Zona3,          !- Name
    DHW Flat2:Zona3,          !- EndUse Subcategory
    3.842115e-08,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona3,    !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona3,              !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Flat2:Zona4,          !- Name
    DHW Flat2:Zona4,          !- EndUse Subcategory
    5.763173e-08,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona4,    !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona4,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona4,    !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona4,              !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Flat2:Zona2,          !- Name
    DHW Flat2:Zona2,          !- EndUse Subcategory
    1.923077e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona2,    !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona2,              !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Flat2:Zona1,          !- Name
    DHW Flat2:Zona1,          !- EndUse Subcategory
    3.414471e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Flat2:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Flat2:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Flat2:Zona1,    !- Cold Water Supply Temperature Schedule Name
    Flat2:Zona1,              !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

OUTPUT:VARIABLEDICTIONARY,
    regular,                  !- Key Field
    Name;                     !- Sort Option

OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona2,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona3,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona4,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Heating Setpoint Not Met Time,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Cooling Setpoint Not Met Time,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona2,              !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona3,              !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona4,              !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona2,              !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona3,              !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona4,              !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona2,              !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona3,              !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona4,              !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona1,              !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona2,              !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona3,              !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Flat2:Zona4,              !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Erl Shading Control Status,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#StairXnoHVAC:Zona1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona3#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona3#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona4#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona4#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona2#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona2#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Flat2:Zona1#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1